# type (r;w;u;1-9),class,name,comment,QQ,ZZ,PBSB,ID,field1,part (m;s),type / templates,divider / values,unit,comment,field2,part (m;s),type / templates,divider / values,unit,comment,field3,part (m;s),type / templates,divider / values,unit,comment,field4,part (m;s),type / templates,divider / values,unit,comment,field5,part (m;s),type / templates,divider / values,unit,comment,field6,part (m;s),type / templates,divider / values,unit,comment,field7,part (m;s),type / templates,divider / values,unit,comment,field8,part (m;s),type / templates,divider / values,unit,comment
*b,broadcast,,,,FE,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
*w,betrd,,,,03,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,
b,,feuerung,Betriebsdaten des Feuerungsautomaten an den Regler,,,0503,01,status,,HEX,,,Feuerungsautomatstatus,zustand,,HEX,,,Feuerungsautomatzustand,stellgrad,,percent0,,,StellgradKesselleistung (Wolf Gastherme Ersatzwert: FF),kesseltemp,,temp1,,,Kesseltemperatur ,ruecklauftemp,,temp0,,,Rücklauftemperatur ,boilertemp,,temp0,,,Boilertemperatur ,aussentemp,,SCH,,°C,Außentemperatur ,,,,,,
w,,regler,Betriebsdaten des Reglers an den Feuerungsautomaten,,,0507,,status,,HEX,0x00=aus;0x01=keine;0x55=Brauchwasser;0xAA=Heizen;0xCC=Emisionskontrolle;0xDD=TÜV;0xEE=Reglerstop;0x66=Brauchwasser_Reglerstop;0xBB=Brauchwasser_Heizen;0x44=Reglerstop_stufig,,Statuswärmeanforderung,aktion,,HEX,0x00=keine;0x01=Kesselpumpeaus;0x02=Kesselpumpean;0x03=Verbraucheraus;0x04=Verbraucheran,,variable Verbraucher,brauchwasser,,temp,,,Brauchwassersollwert,solldruck,,press,,,Kesselsollwertdruck ,stellgrad,,percent1,,,Stellgradanforderung,kesselsolltemp,,temp1,,,Kesselsollwerttemperatur ,brennstoff,,HEX,0x00=dc;0x01=Gas;0x02=Öl;0x03=dc,,Brennstoffwahl,,,,,,
w,sollw,regler,Sollwertübertragung des Reglers an andere Regler,,,0800,,kesselsolltemp,,temp2,,,Kesselsollwert,aussentemp,,temp2,,,Außentemperatur,leistungszwang,,D1B,,%,Leistungszwang,status,,HEX,,,Status,brauchwassersolltemp,,temp2,,,Brauchwassersollwert,,,,,,,,,,,,,,,,,,
